---
name: openstudio-hvac-vav-terminal-creator
description: Create VAV zone terminals, optional reheat coils, zone sizing settings, and return plenum assignments.
version: 0.4.0
output_format: markdown_with_json_state_patch
---

## Scope

Use this child skill to connect the VAV air loop to target thermal zones through
one terminal per zone. It creates terminal reheat coils when requested and
applies zone sizing settings.

Do not create the central air loop, the fan, central coils, the outdoor-air system, simulations, result queries in this skill.

## Required State Fields

- `current_model_path`
- `output_model_path`
- `created_objects.air_loop`
- `system.target_zone_names`
- `zone_terminals.reheat_type`
- `zone_terminals.minimum_airflow_input_method`
- `zone_terminals.damper_heating_action`
- `design_temperatures.zone_heating_supply_air_temp_f`
- `design_temperatures.zone_cooling_supply_air_temp_f`
- `completed_steps`
- `pending_steps`



Conditional required fields:

- `central_heating.hot_water_loop_name` when terminal reheat type is `Water`



## Optional State Fields

- `system.return_plenum_name`
- `zone_terminals.constant_minimum_airflow_fraction`
- `zone_terminals.template_specific_damper_logic`
- `openstudio_version`
- `warnings`


## SDK Methods To Verify

- `AirTerminalSingleDuctVAVReheat.new`
- `AirTerminalSingleDuctVAVNoReheat.new`
- `AirTerminalSingleDuctVAVReheat.setName`
- `AirTerminalSingleDuctVAVReheat.setZoneMinimumAirFlowMethod`
- `AirTerminalSingleDuctVAVReheat.setZoneMinimumAirFlowInputMethod`
- `AirTerminalSingleDuctVAVReheat.setDamperHeatingAction`
- `AirTerminalSingleDuctVAVReheat.setMaximumReheatAirTemperature`
- `AirLoopHVAC.multiAddBranchForZone`
- `ThermalZone.sizingZone`
- `SizingZone.setCoolingDesignAirFlowMethod`
- `SizingZone.setHeatingDesignAirFlowMethod`
- `SizingZone.setHeatingMaximumAirFlowFraction`
- `SizingZone.setZoneCoolingDesignSupplyAirTemperature`
- `SizingZone.setZoneHeatingDesignSupplyAirTemperature`
- `ThermalZone.setReturnPlenum`
- selected reheat coil constructors


## Code Pattern

1. Load `current_model_path` and find the target air loop and zones.
2. For each zone:
   - create gas, electric, or water reheat coil when requested;
   - create `AirTerminalSingleDuctVAVReheat` when reheat exists;
   - otherwise create `AirTerminalSingleDuctVAVNoReheat`;
   - use the OpenStudio-version-compatible minimum airflow setter;
   - set damper heating action and maximum reheat air temperature when reheat exists;
   - add the terminal branch to the air loop;
   - apply zone sizing values;
   - assign return plenum only if present in state.
   
3. Save and return terminal names, reheat coil names, served zone names, and warnings.


## Missing Field Behavior

If target zones are missing or a named zone cannot be found, return
candidates.

If water reheat is requested without a hot-water loop name, ask for the loop.

Do not create a plant loop in this skill.

## State Patch

Return only changed fields:

```json
{
  "ok": true,
  "state_patch": {
    "current_model_path": "/path/to/output.osm",
    "completed_steps": [
      "zone_terminals"
    ],
    "pending_steps_remove": [
      "zone_terminals"
    ],
    "zone_terminals": {
      "terminal_names": [
        "Zone 1 VAV Terminal"
      ],
      "reheat_coil_names": [
        "Zone 1 Reheat Coil"
      ]
    },
    "created_objects": {
      "zone_terminals": [
        "Zone 1 VAV Terminal"
      ],
      "zone_reheat_coils": [
        "Zone 1 Reheat Coil"
      ]
    },
    "warnings": []
  }
}
```

## Validation Checks

- Terminal count equals target zone count.
- Every target zone is served by the target air loop.
- Water reheat coils are attached to the selected hot-water plant loop.
- Zone sizing temperatures are converted to SI before setters.
- Return plenum is assigned only when present and found.
